ShuntNumber,ShuntName,PnaShunt,PssShunt,NspShunt,SectionNumber,Type,SusceptanceStepSize,SusceptanceAtMinBankOutput,SusceptanceAtMaxBankOutput,ConductanceAtMinBankOutput,ConductanceAtMaxBankOutput,LocalControlTuningFactor,ControlSectionNumber,HighControlLimit,LowControlLimit,MinShiftWeightFactor,MinShiftTarget,LocalControlStatus,OptimizationStatus,MwInversion,MwMeasOverrideStatus,MwReplacementValue,CmeMwUsage,MvInversion,MvMeasOverrideStatus,MvReplacementValue,CmeMvUsage,ControlDelay,FlaShuntZeroSeqSusc,FlaShuntZeroSeqCond,AssetLabel,DefaultMwSchedule,DefaultMvSchedule,ScheduleDataFlag,ExModelRetentionFlag,DmsTransformFlag,CommentText1,CommentText2,CommentText3,ShuntResponseLeadTime,ShuntResponseRateOfIncrease,ShuntResponseRateOfDecrease,ConnectionStatusIndicatorRef,BusNumberRef,ControlBusNumberRef,MwTelemetryRef,MvTelemetryRef,MwStandardDeviation,MwInversionFlag,MwCmeUsage,MwOverrideStatus,Mw_ReplacementValue,SetOrder4,MwAnalogPointRef,MwCtBreakerRef,MvStandardDeviation,MvInversionFlag,MvCmeUsage,MvOverrideStatus,Mv_ReplacementValue,SetOrder5,MvAnalogPointRef,MvCtBreakerRef,AmpStandardDeviation,AmpInversionFlag,AmpCmeUsage,AmpOverrideStatus,Amp_ReplacementValue,SetOrder7,AmpAnalogPointRef,AmpCtBreakerRef,ShuntSwitchName,NormalControlSwitchState,NormalIsolatorSwitchState,DefaultControlSwitchState,DefaultIsolatorSwitchState,IsolatorScadaOpenState,IsolatorScadaCloseState,CntlBrkrScadaOpenState,CntlBrkrScadaCloseState,SetOrder8,ControlSwitchStatusTelemetryRef,IsolatorSwitchStatusTelemetryRef,ControlSwitchStateTransition,IsolatorSwitchStateTransition,HighMVArLimitRef,LowMVArLimitRef,LeadingMVArReservesRef,LaggingMVArReservesRef,ControlModeTelemetryRef,SinglePhTransCurRef,SinglePhSubtransCurRef,ThreePhTransCurRef,ThreePhSubtransCurRef,
130,BEVERLY HILLS NO.6A CAP,No,Yes,Yes,602,Variable,4.8,0,4.8,0,0,1,602,4.578,4.2292,1,0,Off,Off,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,120,NULL,NULL,NULL,0,4.8,Yes,NULL,Yes,NULL,NULL,NULL,NULL,NULL,NULL,326399,325,325,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,10,+,Out,Block,NULL,13,105702,NULL,NO.6A 4KV CAPACITOR CB,Closed,NULL,Closed,NULL,NULL,NULL,0,1,8,117969,NULL,1,NULL,NULL,NULL,NULL,NULL,117904,NULL,NULL,NULL,NULL,
132,BEVERLY HILLS NO.7A CAP,No,Yes,Yes,605,Variable,4.8,0,4.8,0,0,1,605,4.578,4.2292,1,0,Off,Off,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,120,NULL,NULL,NULL,0,4.8,Yes,NULL,Yes,NULL,NULL,NULL,NULL,NULL,NULL,326401,325,325,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,10,+,Out,Block,NULL,13,105703,NULL,NO.7A 4KV CAPACITOR CB,Closed,NULL,Closed,NULL,NULL,NULL,0,1,8,117971,NULL,1,NULL,NULL,NULL,NULL,NULL,117906,NULL,NULL,NULL,NULL,
134,BEVERLY HILLS NO.8A CAP,No,Yes,Yes,608,Variable,4.8,0,4.8,0,0,1,608,4.578,4.2292,1,0,Off,Off,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,120,NULL,NULL,NULL,0,4.8,Yes,NULL,Yes,NULL,NULL,NULL,NULL,NULL,NULL,326403,325,325,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,10,+,Out,Block,NULL,13,105704,NULL,NO.8A 4KV CAPACITOR CB,Closed,NULL,Closed,NULL,NULL,NULL,0,1,8,117973,NULL,1,NULL,NULL,NULL,NULL,NULL,117908,NULL,NULL,NULL,NULL,
348,EAGLE ROCK CAP 1,Yes,Yes,Yes,116,Fixed,29.7,0,29.7,0,0,1,116,72.45,66.93,1,0,Off,Off,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,120,NULL,NULL,NULL,0,29.7,Yes,NULL,Yes,NULL,NULL,NULL,NULL,NULL,NULL,NULL,843,843,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,
349,EAGLE ROCK CAP 2,Yes,Yes,Yes,161,Fixed,29.7,0,29.7,0,0,1,161,72.45,66.93,1,0,Off,Off,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,120,NULL,NULL,NULL,0,29.7,Yes,NULL,Yes,NULL,NULL,NULL,NULL,NULL,NULL,NULL,843,843,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,
730,UNIVERSAL CAP 1,Yes,Yes,Yes,303,Fixed,14.4,0,14.4,0,0,1,303,72.45,66.93,1,0,Off,Off,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,120,NULL,NULL,NULL,0,14.4,Yes,NULL,Yes,NULL,NULL,NULL,NULL,NULL,NULL,NULL,848,848,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,3,+,In/Out,Normal,NULL,5,121141,NULL,10,+,Out,Block,NULL,7,121137,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,
737,BEVELRY HILLS CAP 2,Yes,Yes,Yes,161,Fixed,14.4,0,14.4,0,0,1,161,72.45,66.93,1,0,Off,Off,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,120,NULL,NULL,NULL,0,14.4,Yes,NULL,Yes,NULL,NULL,NULL,NULL,NULL,NULL,300990,323,323,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,3,+,In/Out,Normal,NULL,5,62814,NULL,10,+,Out,Block,NULL,7,62812,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,
2001,ALHAMBRA NO. 1 CAP,No,Yes,Yes,601,Variable,4.8,0,4.8,0,0,1,601,16.8,15.52,1,0,Off,Off,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,120,NULL,NULL,NULL,0,4.8,Yes,NULL,Yes,NULL,NULL,NULL,NULL,NULL,NULL,327773,3000,3000,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,3,+,In/Out,Normal,NULL,13,128563,NULL,NO. 1 CAPACITOR CB,Open,NULL,Open,NULL,NULL,NULL,0,1,8,199148,NULL,1,NULL,NULL,NULL,NULL,NULL,199150,NULL,NULL,NULL,NULL,
2002,ALHAMBRA NO. 2 CAP,No,Yes,Yes,603,Variable,4.8,0,4.8,0,0,1,603,16.8,15.52,1,0,Off,Off,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,120,NULL,NULL,NULL,0,4.8,Yes,NULL,Yes,NULL,NULL,NULL,NULL,NULL,NULL,327774,3000,3000,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,3,+,In/Out,Normal,NULL,13,128566,NULL,NO. 2 CAPACITOR CB,Open,NULL,Open,NULL,NULL,NULL,0,1,8,199155,NULL,1,NULL,NULL,NULL,NULL,NULL,199157,NULL,NULL,NULL,NULL,
2121,FAIRFAX NO. 1 CAP,No,Yes,Yes,603,Variable,6,0,6,0,0,1,603,16.48,15.52,1,0,Off,Off,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,120,NULL,NULL,NULL,0,6,Yes,NULL,Yes,NULL,NULL,NULL,NULL,NULL,NULL,320333,3138,3138,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,3,+,In/Out,Normal,NULL,21,101801,NULL,NO. 1 CAPACITOR CB,Closed,NULL,Closed,NULL,NULL,NULL,0,1,30,107783,NULL,1,NULL,NULL,NULL,NULL,NULL,107753,NULL,NULL,NULL,NULL,
2122,FAIRFAX NO. 2 CAP,No,Yes,Yes,606,Variable,6,0,6,0,0,1,606,16.48,15.52,1,0,Off,Off,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,120,NULL,NULL,NULL,0,6,Yes,NULL,Yes,NULL,NULL,NULL,NULL,NULL,NULL,320334,3138,3138,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,3,+,In/Out,Normal,NULL,21,101802,NULL,NO. 2 CAPACITOR CB,Closed,NULL,Closed,NULL,NULL,NULL,0,1,30,107785,NULL,1,NULL,NULL,NULL,NULL,NULL,107754,NULL,NULL,NULL,NULL,
2123,FAIRFAX NO.3 CAP,No,Yes,Yes,602,Variable,1.2,0,1.2,0,0,1,601,4.12,3.88,1,0,Off,Off,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,120,NULL,NULL,NULL,0,1.2,Yes,NULL,Yes,NULL,NULL,NULL,NULL,NULL,NULL,320335,3139,3139,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,3,+,In/Out,Normal,NULL,21,101843,NULL,NO.3 4KV CAPACITOR CB,Closed,NULL,Closed,NULL,NULL,NULL,0,1,30,107851,NULL,1,NULL,NULL,NULL,NULL,NULL,107852,NULL,NULL,NULL,NULL,
3154,ALHAMBRA NO. 3 CAP,No,Yes,Yes,605,Variable,4.8,0,4.8,0,0,1,605,16.8,15.52,1,0,Off,Off,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,120,NULL,NULL,NULL,0,4.8,Yes,NULL,Yes,NULL,NULL,NULL,NULL,NULL,NULL,327775,3000,3000,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,3,+,In/Out,Normal,NULL,13,218950,NULL,NO. 3 CAPACITOR CB,Open,NULL,Open,NULL,NULL,NULL,0,1,8,272372,NULL,1,NULL,NULL,NULL,NULL,NULL,272374,NULL,NULL,NULL,NULL,
3155,ALHAMBRA NO. 4 CAP,No,Yes,Yes,607,Variable,4.8,0,4.8,0,0,1,607,16.8,15.52,1,0,Off,Off,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,120,NULL,NULL,NULL,0,4.8,Yes,NULL,Yes,NULL,NULL,NULL,NULL,NULL,NULL,327776,3000,3000,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,3,+,In/Out,Normal,NULL,13,218954,NULL,NO. 4 CAPACITOR CB,Open,NULL,Open,NULL,NULL,NULL,0,1,8,272379,NULL,1,NULL,NULL,NULL,NULL,NULL,272381,NULL,NULL,NULL,NULL,
