ShuntNumber,ShuntName,PnaShunt,PssShunt,NspShunt,SectionNumber,Type,SusceptanceStepSize,SusceptanceAtMinBankOutput,SusceptanceAtMaxBankOutput,ConductanceAtMinBankOutput,ConductanceAtMaxBankOutput,LocalControlTuningFactor,ControlSectionNumber,HighControlLimit,LowControlLimit,MinShiftWeightFactor,MinShiftTarget,LocalControlStatus,OptimizationStatus,MwInversion,MwMeasOverrideStatus,MwReplacementValue,CmeMwUsage,MvInversion,MvMeasOverrideStatus,MvReplacementValue,CmeMvUsage,ControlDelay,FlaShuntZeroSeqSusc,FlaShuntZeroSeqCond,AssetLabel,DefaultMwSchedule,DefaultMvSchedule,ScheduleDataFlag,ExModelRetentionFlag,DmsTransformFlag,CommentText1,CommentText2,CommentText3,ShuntResponseLeadTime,ShuntResponseRateOfIncrease,ShuntResponseRateOfDecrease,ConnectionStatusIndicatorRef,BusNumberRef,ControlBusNumberRef,MwTelemetryRef,MvTelemetryRef,MwStandardDeviation,MwInversionFlag,MwCmeUsage,MwOverrideStatus,Mw_ReplacementValue,SetOrder4,MwAnalogPointRef,MwCtBreakerRef,MvStandardDeviation,MvInversionFlag,MvCmeUsage,MvOverrideStatus,Mv_ReplacementValue,SetOrder5,MvAnalogPointRef,MvCtBreakerRef,AmpStandardDeviation,AmpInversionFlag,AmpCmeUsage,AmpOverrideStatus,Amp_ReplacementValue,SetOrder7,AmpAnalogPointRef,AmpCtBreakerRef,ShuntSwitchName,NormalControlSwitchState,NormalIsolatorSwitchState,DefaultControlSwitchState,DefaultIsolatorSwitchState,IsolatorScadaOpenState,IsolatorScadaCloseState,CntlBrkrScadaOpenState,CntlBrkrScadaCloseState,SetOrder8,ControlSwitchStatusTelemetryRef,IsolatorSwitchStatusTelemetryRef,ControlSwitchStateTransition,IsolatorSwitchStateTransition,HighMVArLimitRef,LowMVArLimitRef,LeadingMVArReservesRef,LaggingMVArReservesRef,ControlModeTelemetryRef,SinglePhTransCurRef,SinglePhSubtransCurRef,ThreePhTransCurRef,ThreePhSubtransCurRef,
239,JEFFERSON CAP 5,Yes,Yes,Yes,51,Fixed,14.4,0,14.4,0,0,1,999,72.45,66.93,1,0,Off,Off,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,120,NULL,NULL,NULL,0,14.4,Yes,NULL,Yes,NULL,NULL,NULL,NULL,NULL,NULL,NULL,597,597,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,3,+,In/Out,Block,NULL,1,207662,NULL,10,+,Out,Block,NULL,2923,199334,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,
240,MILLIKEN CAP 4,Yes,Yes,Yes,1,Fixed,28.8,0,28.8,0,0,1,999,72.45,66.93,1,0,Off,Off,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,120,NULL,NULL,NULL,0,28.8,Yes,NULL,Yes,NULL,NULL,NULL,NULL,NULL,NULL,NULL,598,598,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,
241,PEDLEY NO.1 CAP,No,Yes,Yes,611,Variable,4.8,0,4.8,0,0,1,997,13.0935,12.0959,1,0,Off,Off,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,120,NULL,NULL,NULL,0,4.8,Yes,NULL,Yes,NULL,NULL,NULL,NULL,NULL,NULL,325045,601,601,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,10,+,Out,Block,NULL,1,184613,NULL,NO.1 12KV CAPACITOR SW,Closed,NULL,Closed,NULL,NULL,NULL,0,1,1,210290,NULL,1,NULL,NULL,NULL,NULL,NULL,210291,NULL,NULL,NULL,NULL,
242,PEDLEY NO.2 CAP,No,Yes,Yes,621,Variable,4.8,0,4.8,0,0,1,997,13.0935,12.0959,1,0,Off,Off,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,120,NULL,NULL,NULL,0,4.8,Yes,NULL,Yes,NULL,NULL,NULL,NULL,NULL,NULL,325046,601,601,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NO.2 12KV CAPACITOR SW,Closed,NULL,Closed,NULL,NULL,NULL,0,0,1,210254,NULL,1,NULL,NULL,NULL,NULL,NULL,210255,NULL,NULL,NULL,NULL,
276,MIRA LOMA RCT 11,Yes,Yes,Yes,601,Fixed,45,-45,0,0,0,1,1,14.49,13.386,1,0,Off,Off,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,120,NULL,NULL,NULL,0,-45,Yes,NULL,Yes,NULL,NULL,NULL,NULL,NULL,NULL,NULL,711,711,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,10,+,Out,Block,NULL,7,198592,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,
277,MIRA LOMA RCT 12,Yes,Yes,Yes,602,Fixed,45,-45,0,0,0,1,1,14.49,13.386,1,0,Off,Off,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,120,NULL,NULL,NULL,0,-45,Yes,NULL,Yes,NULL,NULL,NULL,NULL,NULL,NULL,NULL,711,711,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,10,+,Out,Block,NULL,7,198595,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,
278,MIRA LOMA RCT 14,Yes,Yes,Yes,603,Fixed,45,-45,0,0,0,1,1,14.49,13.386,1,0,Off,Off,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,120,NULL,NULL,NULL,0,-45,Yes,NULL,Yes,NULL,NULL,NULL,NULL,NULL,NULL,NULL,711,711,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,10,+,Out,Block,NULL,7,198598,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,
279,MIRA LOMA RCT 15,Yes,Yes,Yes,604,Fixed,45,-45,0,0,0,1,1,14.49,13.386,1,0,Off,Off,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,120,NULL,NULL,NULL,0,-45,Yes,NULL,Yes,NULL,NULL,NULL,NULL,NULL,NULL,NULL,711,711,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,10,+,Out,Block,NULL,7,198601,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,
280,MIRA LOMA RCT 21,Yes,Yes,Yes,621,Fixed,45,-45,0,0,0,1,2,14.49,13.386,1,0,Off,Off,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,120,NULL,NULL,NULL,0,-45,Yes,NULL,Yes,NULL,NULL,NULL,NULL,NULL,NULL,NULL,711,711,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,10,+,Out,Block,NULL,7,198604,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,
281,MIRA LOMA RCT 22,Yes,Yes,Yes,622,Fixed,45,-45,0,0,0,1,2,14.49,13.386,1,0,Off,Off,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,120,NULL,NULL,NULL,0,-45,Yes,NULL,Yes,NULL,NULL,NULL,NULL,NULL,NULL,NULL,711,711,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,10,+,Out,Block,NULL,7,198607,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,
282,MIRA LOMA RCT 24,Yes,Yes,Yes,623,Fixed,45,-45,0,0,0,1,2,14.49,13.386,1,0,Off,Off,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,120,NULL,NULL,NULL,0,-45,Yes,NULL,Yes,NULL,NULL,NULL,NULL,NULL,NULL,NULL,711,711,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,10,+,Out,Block,NULL,7,198610,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,
283,MIRA LOMA RCT 25,Yes,Yes,Yes,624,Fixed,45,-45,0,0,0,1,2,14.49,13.386,1,0,Off,Off,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,120,NULL,NULL,NULL,0,-45,Yes,NULL,Yes,NULL,NULL,NULL,NULL,NULL,NULL,NULL,711,711,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,10,+,Out,Block,NULL,7,198613,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,
284,MIRA LOMA RCT 31,Yes,Yes,Yes,605,Fixed,45,-45,0,0,0,1,3,14.49,13.386,1,0,Off,Off,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,120,NULL,NULL,NULL,0,-45,Yes,NULL,Yes,NULL,NULL,NULL,NULL,NULL,NULL,NULL,711,711,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,10,+,Out,Block,NULL,7,203118,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,
285,MIRA LOMA RCT 32,Yes,Yes,Yes,606,Fixed,45,-45,0,0,0,1,3,14.49,13.386,1,0,Off,Off,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,120,NULL,NULL,NULL,0,-45,Yes,NULL,Yes,NULL,NULL,NULL,NULL,NULL,NULL,NULL,711,711,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,10,+,Out,Block,NULL,7,203121,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,
286,MIRA LOMA RCT 34,Yes,Yes,Yes,607,Fixed,45,-45,0,0,0,1,3,14.49,13.386,1,0,Off,Off,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,120,NULL,NULL,NULL,0,-45,Yes,NULL,Yes,NULL,NULL,NULL,NULL,NULL,NULL,NULL,711,711,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,10,+,Out,Block,NULL,7,203124,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,
287,MIRA LOMA RCT 35,Yes,Yes,Yes,608,Fixed,45,-45,0,0,0,1,4,14.49,13.386,1,0,Off,Off,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,120,NULL,NULL,NULL,0,-45,Yes,NULL,Yes,NULL,NULL,NULL,NULL,NULL,NULL,NULL,711,711,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,10,+,Out,Block,NULL,7,203127,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,
288,SERRANO RCT 13,Yes,Yes,Yes,604,Fixed,45,-45,0,0,0,1,999,14.49,13.386,1,0,Off,Off,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,120,NULL,NULL,NULL,0,-45,Yes,NULL,Yes,NULL,NULL,NULL,NULL,NULL,NULL,NULL,715,715,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,10,+,Out,Block,NULL,7,111753,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,
289,SERRANO RCT 14,Yes,Yes,Yes,603,Fixed,45,-45,0,0,0,1,999,14.49,13.386,1,0,Off,Off,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,120,NULL,NULL,NULL,0,-45,Yes,NULL,Yes,NULL,NULL,NULL,NULL,NULL,NULL,NULL,715,715,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,10,+,In,Block,NULL,7,111755,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,
290,SERRANO RCT 21,Yes,Yes,Yes,601,Fixed,45,-45,0,0,0,1,1,14.49,13.386,1,0,Off,Off,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,120,NULL,NULL,NULL,0,-45,Yes,NULL,Yes,NULL,NULL,NULL,NULL,NULL,NULL,NULL,715,715,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,10,+,Out,Block,NULL,7,111749,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,
291,SERRANO RCT 22,Yes,Yes,Yes,602,Fixed,45,-45,0,0,0,1,1,14.49,13.386,1,0,Off,Off,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,120,NULL,NULL,NULL,0,-45,Yes,NULL,Yes,NULL,NULL,NULL,NULL,NULL,NULL,NULL,715,715,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,10,+,Out,Block,NULL,7,111751,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,
327,SERRN AA3GEP,Yes,Yes,Yes,301,Fixed,.01,0,.01,0,0,1,300,14.49,13.386,1,0,Off,Off,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,120,NULL,NULL,NULL,0,.01,Yes,NULL,Yes,NULL,NULL,NULL,NULL,NULL,NULL,NULL,715,715,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,
351,MIRA LOMA NO.3AB CAP,Yes,Yes,No,136,Variable,28.8,0,57.6,0,0,1,136,72.45,66.93,1,0,Off,Off,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,120,NULL,NULL,NULL,0,57.6,Yes,NULL,Yes,NULL,NULL,NULL,NULL,NULL,NULL,NULL,710,710,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NO.3 66KV CAPACITOR CB!NO.3B 66KV CAPACITOR SW,Closed!Closed,NULL!NULL,Closed!Closed,NULL!NULL,NULL!NULL,NULL!NULL,0!0,1!1,8!9,239383!239384,NULL!NULL,1!1,NULL!NULL,NULL,NULL,NULL,NULL,239455,NULL,NULL,NULL,NULL,
387,MIRA LOMA NO.4AB CAP,Yes,Yes,No,162,Variable,28.8,0,57.6,0,0,1,162,72.45,66.93,1,0,Off,Off,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,120,NULL,NULL,NULL,0,57.6,Yes,NULL,Yes,NULL,NULL,NULL,NULL,NULL,NULL,NULL,710,710,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NO.4 66KV CAPACITOR CB!NO.4B 66KV CAPACITOR SW,Closed!Closed,NULL!NULL,Closed!Closed,NULL!NULL,NULL!NULL,NULL!NULL,0!0,1!1,8!9,239387!239388,NULL!NULL,1!1,NULL!NULL,NULL,NULL,NULL,NULL,239456,NULL,NULL,NULL,NULL,
394,MIRA LOMA NO.6AB CAP,Yes,Yes,No,172,Variable,28.8,0,57.6,0,0,1,172,72.45,66.93,1,0,Off,Off,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,120,NULL,NULL,NULL,0,57.6,Yes,NULL,Yes,NULL,NULL,NULL,NULL,NULL,NULL,NULL,710,710,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NO.6 66KV CAPACITOR CB!NO.6B 66KV CAPACITOR SW,Closed!Closed,NULL!NULL,Closed!Closed,NULL!NULL,NULL!NULL,NULL!NULL,0!0,1!1,8!9,24094!24095,NULL!NULL,1!1,NULL!NULL,NULL,NULL,NULL,NULL,239458,NULL,NULL,NULL,NULL,
412,CHASE CAP 3,Yes,Yes,Yes,1,Fixed,14.4,0,14.4,0,0,1,999,72.45,66.93,1,0,Off,Off,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,120,NULL,NULL,NULL,0,14.4,Yes,NULL,Yes,NULL,NULL,NULL,NULL,NULL,NULL,NULL,583,583,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,10,+,Out,Block,NULL,2939,200701,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,
617,MIRA LOMA RCT 41,Yes,Yes,Yes,609,Fixed,45,-45,0,0,0,1,4,14.49,13.386,1,0,Off,Off,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,120,NULL,NULL,NULL,0,-45,Yes,NULL,Yes,NULL,NULL,NULL,NULL,NULL,NULL,NULL,711,711,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,10,+,Out,Block,NULL,7,198616,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,
618,MIRA LOMA RCT 42,Yes,Yes,Yes,610,Fixed,45,-45,0,0,0,1,4,14.49,13.386,1,0,Off,Off,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,120,NULL,NULL,NULL,0,-45,Yes,NULL,Yes,NULL,NULL,NULL,NULL,NULL,NULL,NULL,711,711,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,10,+,Out,Block,NULL,7,198619,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,
619,MIRA LOMA RCT 44,Yes,Yes,Yes,611,Fixed,45,-45,0,0,0,1,4,14.49,13.386,1,0,Off,Off,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,120,NULL,NULL,NULL,0,-45,Yes,NULL,Yes,NULL,NULL,NULL,NULL,NULL,NULL,NULL,711,711,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,10,+,Out,Block,NULL,7,198622,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,
620,MIRA LOMA RCT 45,Yes,Yes,Yes,612,Fixed,45,-45,0,0,0,1,4,14.49,13.386,1,0,Off,Off,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,120,NULL,NULL,NULL,0,-45,Yes,NULL,Yes,NULL,NULL,NULL,NULL,NULL,NULL,NULL,711,711,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,10,+,Out,Block,NULL,7,198625,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,
750,MIRA LOMA NO.3A CAP,No,No,Yes,150,Fixed,28.8,0,28.8,0,0,1,150,69.3,64.02,1,0,Off,Off,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,120,NULL,NULL,NULL,0,28.8,Yes,NULL,Yes,NULL,NULL,NULL,NULL,NULL,NULL,301295,710,710,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,
757,MIRA LOMA NO.3B CAP,No,No,Yes,136,Fixed,28.8,0,28.8,0,0,1,136,69.3,64.02,1,0,Off,Off,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,120,NULL,NULL,NULL,0,28.8,Yes,NULL,Yes,NULL,NULL,NULL,NULL,NULL,NULL,312886,710,710,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,
758,MIRA LOMA NO.4A CAP,No,No,Yes,153,Fixed,28.8,0,28.8,0,0,1,153,69.3,64.02,1,0,Off,Off,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,120,NULL,NULL,NULL,0,28.8,Yes,NULL,Yes,NULL,NULL,NULL,NULL,NULL,NULL,301297,710,710,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,
760,MIRA LOMA NO.4B CAP,No,No,Yes,162,Fixed,28.8,0,28.8,0,0,1,162,69.3,64.02,1,0,Off,Off,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,120,NULL,NULL,NULL,0,28.8,Yes,NULL,Yes,NULL,NULL,NULL,NULL,NULL,NULL,312888,710,710,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,
761,MIRA LOMA NO.6A CAP,No,No,Yes,155,Fixed,28.8,0,28.8,0,0,1,155,69.3,64.02,1,0,Off,Off,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,120,NULL,NULL,NULL,0,28.8,Yes,NULL,Yes,NULL,NULL,NULL,NULL,NULL,NULL,301299,710,710,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,
762,MIRA LOMA NO.6B CAP,No,No,Yes,172,Fixed,28.8,0,28.8,0,0,1,172,69.3,64.02,1,0,Off,Off,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,120,NULL,NULL,NULL,0,28.8,Yes,NULL,Yes,NULL,NULL,NULL,NULL,NULL,NULL,312887,710,710,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,
804,BAIN NO.1 CAP,No,Yes,Yes,115,Variable,4.8,0,4.8,0,0,1,50,13.0935,12.0959,1,0,OnInBaseCaseAndCa,On,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,120,NULL,NULL,NULL,0,4.8,Yes,NULL,Yes,NULL,NULL,NULL,NULL,NULL,NULL,325575,390,390,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,10,+,Out,Block,NULL,1,200587,NULL,NO.1 12KV CAPACITOR CB,Open,NULL,Open,NULL,NULL,NULL,0,1,1,248406,NULL,1,NULL,NULL,NULL,NULL,NULL,248408,NULL,NULL,NULL,NULL,
805,BAIN NO.2 CAP,No,Yes,Yes,113,Variable,4.8,0,4.8,0,0,1,999,13.0935,12.0959,1,0,OnInBaseCaseAndCa,On,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,120,NULL,NULL,NULL,0,4.8,Yes,NULL,Yes,NULL,NULL,NULL,NULL,NULL,NULL,325576,390,390,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,10,+,Out,Block,NULL,1,200590,NULL,NO.2 12KV CAPACITOR CB,Open,NULL,Open,NULL,NULL,NULL,0,1,1,248413,NULL,1,NULL,NULL,NULL,NULL,NULL,248415,NULL,NULL,NULL,NULL,
806,MIRA LOMA NO.7 CAP,No,Yes,Yes,115,Variable,4.8,0,4.8,0,0,1,115,13.0935,12.0959,1,0,OnInBaseCaseAndCa,On,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,120,NULL,NULL,NULL,0,4.8,Yes,NULL,Yes,NULL,NULL,NULL,NULL,NULL,NULL,325577,431,431,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,10,+,Out,Block,NULL,1,204607,NULL,NO.7 12KV CAPACITOR SW,Open,NULL,Open,NULL,NULL,NULL,0,1,1,35262,NULL,1,NULL,NULL,NULL,NULL,NULL,35264,NULL,NULL,NULL,NULL,
829,RANCHO V RCT 31,Yes,Yes,Yes,1,Fixed,45,-45,0,0,0,1,1,14.49,13.386,1,0,Off,Off,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,120,NULL,NULL,NULL,0,-45,Yes,NULL,Yes,NULL,NULL,NULL,NULL,NULL,NULL,NULL,408,408,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,10,+,Out,Block,NULL,1,210534,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,
830,RANCHO V RCT 32,Yes,Yes,Yes,2,Fixed,45,-45,0,0,0,1,2,14.49,13.386,1,0,Off,Off,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,120,NULL,NULL,NULL,0,-45,Yes,NULL,Yes,NULL,NULL,NULL,NULL,NULL,NULL,NULL,408,408,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,10,+,Out,Block,NULL,1,210537,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,
831,RANCHO V RCT 33,Yes,Yes,Yes,3,Fixed,45,-45,0,0,0,1,3,14.49,13.386,1,0,Off,Off,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,120,NULL,NULL,NULL,0,-45,Yes,NULL,Yes,NULL,NULL,NULL,NULL,NULL,NULL,NULL,408,408,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,10,+,Out,Block,NULL,1,210540,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,
832,RANCHO V RCT 41,Yes,Yes,Yes,4,Fixed,45,-45,0,0,0,1,4,14.49,13.386,1,0,Off,Off,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,120,NULL,NULL,NULL,0,-45,Yes,NULL,Yes,NULL,NULL,NULL,NULL,NULL,NULL,NULL,408,408,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,10,+,Out,Block,NULL,1,210543,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,
833,RANCHO V RCT 42,Yes,Yes,Yes,5,Fixed,45,-45,0,0,0,1,5,14.49,13.386,1,0,Off,Off,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,120,NULL,NULL,NULL,0,-45,Yes,NULL,Yes,NULL,NULL,NULL,NULL,NULL,NULL,NULL,408,408,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,10,+,Out,Block,NULL,1,210546,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,
834,RANCHO V RCT 43,Yes,Yes,Yes,6,Fixed,45,-45,0,0,0,1,6,14.49,13.386,1,0,Off,Off,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,120,NULL,NULL,NULL,0,-45,Yes,NULL,Yes,NULL,NULL,NULL,NULL,NULL,NULL,NULL,408,408,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,10,+,Out,Block,NULL,1,210549,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,
849,MIRA LOMA NO.5 CAP,Yes,Yes,Yes,152,Variable,28.8,0,28.8,0,0,1,152,68.5,66.5,1,0,Off,On,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,120,NULL,NULL,NULL,0,28.8,Yes,NULL,Yes,NULL,NULL,NULL,NULL,NULL,NULL,301301,710,710,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,10,+,Out,Block,NULL,7,200498,NULL,NO.5 CAP 66KV CB,Closed,NULL,Closed,NULL,NULL,NULL,0,1,8,34551,NULL,1,NULL,NULL,NULL,NULL,NULL,239457,NULL,NULL,NULL,NULL,
877,MIRA LOMA NO.10 CAP,No,Yes,Yes,129,Variable,4.8,0,4.8,0,0,1,129,13.0935,12.0959,1,0,OnInBaseCaseAndCa,On,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,120,NULL,NULL,NULL,0,4.8,Yes,NULL,Yes,NULL,NULL,NULL,NULL,NULL,NULL,325578,431,431,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,10,+,Out,Block,NULL,1,10137,NULL,NO.10 12KV CAPACITOR SW,Closed,NULL,Closed,NULL,NULL,NULL,0,1,1,259193,NULL,1,NULL,NULL,NULL,NULL,NULL,259195,NULL,NULL,NULL,NULL,
1033,CORONA NO. 1 CAP,No,Yes,Yes,115,Variable,6.8,0,6.8,0,0,1,115,36.225,33.465,1,0,Off,Off,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,120,NULL,NULL,NULL,0,6.8,Yes,NULL,Yes,NULL,NULL,NULL,NULL,NULL,NULL,325704,1529,1529,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,10,+,In/Out,Normal,NULL,1012,216913,NULL,NO. 1 CAPACITOR CB,Closed,NULL,Closed,NULL,NULL,NULL,0,1,8,208947,NULL,1,NULL,NULL,NULL,NULL,NULL,208864,NULL,NULL,NULL,NULL,
1034,CORONA NO. 2 CAP,No,Yes,Yes,117,Variable,6.8,0,6.8,0,0,1,117,36.225,33.465,1,0,Off,Off,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,120,NULL,NULL,NULL,0,6.8,Yes,NULL,Yes,NULL,NULL,NULL,NULL,NULL,NULL,325705,1529,1529,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,10,+,In/Out,Normal,NULL,1024,216916,NULL,NO. 2 CAPACITOR CB,Closed,NULL,Closed,NULL,NULL,NULL,0,1,8,208948,NULL,1,NULL,NULL,NULL,NULL,NULL,208865,NULL,NULL,NULL,NULL,
1035,CORONA NO.5 CAP,No,Yes,Yes,136,Variable,6,0,6,0,0,1,136,13.0935,12.0959,1,0,Off,Off,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,120,NULL,NULL,NULL,0,4.8,Yes,NULL,Yes,NULL,NULL,NULL,NULL,NULL,NULL,325706,1530,1530,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,3,+,Out,Block,NULL,16,181082,NULL,NO.5 CAPACITOR CB,Closed,NULL,Closed,NULL,NULL,NULL,0,1,8,222156,NULL,1,NULL,NULL,NULL,NULL,NULL,222157,NULL,NULL,NULL,NULL,
1036,CORONA NO.6 CAP,No,Yes,Yes,138,Variable,4.8,0,4.8,0,0,1,138,13.0935,12.0959,1,0,Off,Off,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,120,NULL,NULL,NULL,0,4.8,Yes,NULL,Yes,NULL,NULL,NULL,NULL,NULL,NULL,325707,1530,1530,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,3,+,Out,Block,NULL,18,196767,NULL,NO.6 CAPACITOR CB,Closed,NULL,Closed,NULL,NULL,NULL,0,1,8,222148,NULL,1,NULL,NULL,NULL,NULL,NULL,222149,NULL,NULL,NULL,NULL,
1037,CORONA NO.3 CAP,No,Yes,Yes,212,Variable,4.8,0,4.8,0,0,1,212,13.0935,12.0959,1,0,Off,Off,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,120,NULL,NULL,NULL,0,4.8,Yes,NULL,Yes,NULL,NULL,NULL,NULL,NULL,NULL,325708,1530,1530,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,10,+,Out,Block,NULL,12,182621,NULL,NO.3 CAPACITOR CB,Closed,NULL,Closed,NULL,NULL,NULL,0,1,8,208949,NULL,1,NULL,NULL,NULL,NULL,NULL,208866,NULL,NULL,NULL,NULL,
1038,CORONA NO.4 CAP,No,Yes,Yes,214,Variable,4.8,0,4.8,0,0,1,214,13.0935,12.0959,1,0,Off,Off,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,120,NULL,NULL,NULL,0,4.8,Yes,NULL,Yes,NULL,NULL,NULL,NULL,NULL,NULL,325709,1530,1530,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,3,+,Out,Block,NULL,14,182620,NULL,NO.4 CAPACITOR CB,Closed,NULL,Closed,NULL,NULL,NULL,0,1,8,208950,NULL,1,NULL,NULL,NULL,NULL,NULL,208867,NULL,NULL,NULL,NULL,
1606,CHASE NO.1 CAP,No,Yes,Yes,612,Variable,4.8,0,4.8,0,0,1,498,13.0935,12.0959,1,0,Off,Off,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,120,NULL,NULL,NULL,0,4.8,Yes,NULL,Yes,NULL,NULL,NULL,NULL,NULL,NULL,321773,4103,4103,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,10,+,Out,Block,NULL,706,200704,NULL,NO.1 CAPACITOR CB,Closed,NULL,Closed,NULL,NULL,NULL,0,1,8,248643,NULL,1,NULL,NULL,NULL,NULL,NULL,248645,NULL,NULL,NULL,NULL,
1607,CHASE NO.2 CAP,No,Yes,Yes,622,Variable,4.8,0,4.8,0,0,1,622,13.0935,12.0959,1,0,Off,Off,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,120,NULL,NULL,NULL,0,4.8,Yes,NULL,Yes,NULL,NULL,NULL,NULL,NULL,NULL,321774,4103,4103,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,10,+,Out,Block,NULL,807,200707,NULL,NO.2 CAPACITOR CB,Closed,NULL,Closed,NULL,NULL,NULL,0,1,8,248650,NULL,1,NULL,NULL,NULL,NULL,NULL,248652,NULL,NULL,NULL,NULL,
1608,CHASE NO.4 CAP,No,Yes,Yes,632,Variable,4.8,0,4.8,0,0,1,997,13.0935,12.0959,1,0,Off,Off,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,120,NULL,NULL,NULL,0,4.8,Yes,NULL,Yes,NULL,NULL,NULL,NULL,NULL,NULL,321775,4103,4103,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,10,+,Out,Block,NULL,908,200710,NULL,NO.4 CAPACITOR CB,Closed,NULL,Closed,NULL,NULL,NULL,0,1,8,248657,NULL,1,NULL,NULL,NULL,NULL,NULL,248659,NULL,NULL,NULL,NULL,
1609,CHASE NO.5 CAP,No,Yes,Yes,642,Variable,4.8,0,4.8,0,0,1,498,13.0935,12.0959,1,0,Off,Off,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,120,NULL,NULL,NULL,0,4.8,Yes,NULL,Yes,NULL,NULL,NULL,NULL,NULL,NULL,321776,4103,4103,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,10,+,Out,Block,NULL,709,200713,NULL,NO.5 CAPACITOR CB,Closed,NULL,Closed,NULL,NULL,NULL,0,1,8,248664,NULL,1,NULL,NULL,NULL,NULL,NULL,248666,NULL,NULL,NULL,NULL,
1706,MILLIKEN NO.1 CAP,No,Yes,Yes,612,Variable,4.8,0,4.8,0,0,1,500,13.0935,12.0959,1,0,Off,Off,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,120,NULL,NULL,NULL,0,4.8,Yes,NULL,Yes,NULL,NULL,NULL,NULL,NULL,NULL,321777,4203,4203,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NO.1 12KV CAPACITOR CB,Closed,NULL,Closed,NULL,NULL,NULL,0,1,1,209788,NULL,1,NULL,NULL,NULL,NULL,NULL,209805,NULL,NULL,NULL,NULL,
1707,MILLIKEN CAP 2,No,Yes,Yes,622,Fixed,4.8,0,4.8,0,0,1,999,13.0935,12.0959,1,0,Off,Off,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,120,NULL,NULL,NULL,0,4.8,Yes,NULL,Yes,NULL,NULL,NULL,NULL,NULL,NULL,321778,4203,4203,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,
1708,MILLIKEN CAP 3,No,Yes,Yes,632,Fixed,4.8,0,4.8,0,0,1,498,13.0935,12.0959,1,0,Off,Off,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,120,NULL,NULL,NULL,0,4.8,Yes,NULL,Yes,NULL,NULL,NULL,NULL,NULL,NULL,321779,4203,4203,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,
1709,MILLIKEN CAP 5,No,Yes,Yes,642,Fixed,4.8,0,4.8,0,0,1,997,13.0935,12.0959,1,0,Off,Off,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,120,NULL,NULL,NULL,0,4.8,Yes,NULL,Yes,NULL,NULL,NULL,NULL,NULL,NULL,321780,4203,4203,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,
2014,ARCHIBALD NO.1 CAP,No,Yes,Yes,128,Variable,6,0,6,0,0,1,601,12.6,11.64,1,0,Off,Off,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,120,NULL,NULL,NULL,0,6,Yes,NULL,Yes,NULL,NULL,NULL,NULL,NULL,NULL,322183,3010,3010,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,10,+,Out,Block,NULL,12,197872,NULL,NO.1 12KV CAPACITOR SW,Closed,NULL,Closed,NULL,NULL,NULL,0,1,13,242699,NULL,1,NULL,NULL,NULL,NULL,NULL,242701,NULL,NULL,NULL,NULL,
2015,ARCHIBALD NO.2 CAP,No,Yes,Yes,129,Variable,4.8,0,4.8,0,0,1,600,12.6,11.64,1,0,Off,Off,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,120,NULL,NULL,NULL,0,4.8,Yes,NULL,Yes,NULL,NULL,NULL,NULL,NULL,NULL,322184,3010,3010,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,10,+,Out,Block,NULL,12,207337,NULL,NO.2 12KV CAPACITOR SW,Closed,NULL,Closed,NULL,NULL,NULL,0,1,13,42298,NULL,1,NULL,NULL,NULL,NULL,NULL,42301,NULL,NULL,NULL,NULL,
3016,JEFFERSON NO.2 CAP,No,Yes,Yes,607,Variable,6,0,6,0,0,1,600,12.6,11.64,1,0,Off,Off,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,120,NULL,NULL,NULL,0,6,Yes,NULL,Yes,NULL,NULL,NULL,NULL,NULL,NULL,324019,3410,3410,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,10,+,Out,Block,NULL,13,199340,NULL,NO.2 12KV CAPACITOR CB,Closed,NULL,Closed,NULL,NULL,NULL,0,1,10,245602,NULL,1,NULL,NULL,NULL,NULL,NULL,245604,NULL,NULL,NULL,NULL,
3017,JEFFERSON NO.1 CAP,No,Yes,Yes,606,Variable,4.8,0,4.8,0,0,1,602,12.6,11.64,1,0,Off,Off,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,120,NULL,NULL,NULL,0,4.8,Yes,NULL,Yes,NULL,NULL,NULL,NULL,NULL,NULL,324020,3410,3410,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,10,+,Out,Block,NULL,13,199337,NULL,NO.1 12KV CAPACITOR CB,Closed,NULL,Closed,NULL,NULL,NULL,0,1,11,245595,NULL,1,NULL,NULL,NULL,NULL,NULL,245597,NULL,NULL,NULL,NULL,
3018,JEFFERSON NO.3 CAP,No,Yes,Yes,608,Variable,4.8,0,4.8,0,0,1,604,12.6,11.64,1,0,Off,Off,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,120,NULL,NULL,NULL,0,4.8,Yes,NULL,Yes,NULL,NULL,NULL,NULL,NULL,NULL,324021,3410,3410,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,10,+,Out,Block,NULL,13,207659,NULL,NO.3 12KV CAPACITOR CB,Closed,NULL,Closed,NULL,NULL,NULL,0,1,12,42937,NULL,1,NULL,NULL,NULL,NULL,NULL,42944,NULL,NULL,NULL,NULL,
3153,JEFFERSON NO.4 CAP,No,Yes,Yes,609,Variable,6,0,6,0,0,1,605,12.6,11.64,1,0,Off,Off,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,120,NULL,NULL,NULL,0,6,Yes,NULL,Yes,NULL,NULL,NULL,NULL,NULL,NULL,324022,3410,3410,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,NULL,3,+,Out,Block,NULL,13,218792,NULL,NO.4 12KV CAPACITOR CB,Closed,NULL,Closed,NULL,NULL,NULL,0,1,13,272017,NULL,1,NULL,NULL,NULL,NULL,NULL,272019,NULL,NULL,NULL,NULL,
